!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! File generated by DesignBuilder - 7.0.0.106 03-06-2023 - 10:15:54
! Source file: C:\Users\rodri\Dropbox\Mariela_INFO_COMPARTIDA\GERTRUDIS\Simulación LEED\ED_GERTRUDIS_LEED.dsb
! Geometry convention template : ASHRAE 90.1
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 2-Outer
! Zone floor area calculation method : 2-Outer
! Window to wall ratio method : 2-Outer
Version,
    9.4.0.001;               !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    Yes,                     !- Disable Self-Shading Within Shading Zone Groups
    Yes;                     !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000,                    !- Surface Temperature Upper Limit {C}
    0.00000001,              !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: COMPLIANCE:BUILDING ===========

Compliance:Building,
    =$Angulo;                !- Building Rotation for Appendix G {deg}


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\CHL_SANTIAGO_IWEC.epw
Site:Location,
    GERTUDRIS (01-01:31-12)  (01-01:31-12),  !- Name
    -33.38,                  !- Latitude {deg}
    -70.78,                  !- Longitude {deg}
    -4,                      !- Time Zone {hr}
    474;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day in GERTUDRIS (01-01:31-12) Jun,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.8,                    !- Maximum Dry-Bulb Temperature {C}
    17,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    17.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    95758.8,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in GERTUDRIS (01-01:31-12),  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -1.1,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -1.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    95758.8,                 !- Barometric Pressure {Pa}
    7.3,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    GERTUDRIS (01-01:31-12), !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2002,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2002,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    2nd Saturday in October, !- Start Date
    2nd Saturday in March;   !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

!
!
!
! Site:GroundTemperature:BuildingSurface,
!     18,                      !- January Ground Temperature {C}
!     18,                      !- February Ground Temperature {C}
!     18,                      !- March Ground Temperature {C}
!     18,                      !- April Ground Temperature {C}
!     18,                      !- May Ground Temperature {C}
!     18,                      !- June Ground Temperature {C}
!     18,                      !- July Ground Temperature {C}
!     18,                      !- August Ground Temperature {C}
!     18,                      !- September Ground Temperature {C}
!     18,                      !- October Ground Temperature {C}
!     18,                      !- November Ground Temperature {C}
!     18;                      !- December Ground Temperature {C}
Site:GroundTemperature:FCfactorMethod,
    18.03,                   !- January Ground Temperature {C}
    20.05,                   !- February Ground Temperature {C}
    20.54,                   !- March Ground Temperature {C}
    19.99,                   !- April Ground Temperature {C}
    17.11,                   !- May Ground Temperature {C}
    13.95,                   !- June Ground Temperature {C}
    11.03,                   !- July Ground Temperature {C}
    8.95,                    !- August Ground Temperature {C}
    8.41,                    !- September Ground Temperature {C}
    9.49,                    !- October Ground Temperature {C}
    11.96,                   !- November Ground Temperature {C}
    15.03;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    14,                      !- January Surface Ground Temperature {C}
    14,                      !- February Surface Ground Temperature {C}
    14,                      !- March Surface Ground Temperature {C}
    14,                      !- April Surface Ground Temperature {C}
    14,                      !- May Surface Ground Temperature {C}
    14,                      !- June Surface Ground Temperature {C}
    14,                      !- July Surface Ground Temperature {C}
    14,                      !- August Surface Ground Temperature {C}
    14,                      !- September Surface Ground Temperature {C}
    14,                      !- October Surface Ground Temperature {C}
    14,                      !- November Surface Ground Temperature {C}
    14;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    14,                      !- January Deep Ground Temperature {C}
    14,                      !- February Deep Ground Temperature {C}
    14,                      !- March Deep Ground Temperature {C}
    14,                      !- April Deep Ground Temperature {C}
    14,                      !- May Deep Ground Temperature {C}
    14,                      !- June Deep Ground Temperature {C}
    14,                      !- July Deep Ground Temperature {C}
    14,                      !- August Deep Ground Temperature {C}
    14,                      !- September Deep Ground Temperature {C}
    14,                      !- October Deep Ground Temperature {C}
    14,                      !- November Deep Ground Temperature {C}
    14;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! Not limited
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

! off heating day
Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules
Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Summer Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Winter Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Summer Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Name
! Type
! Type
! All days in year
! All hours in day
Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0.5;                     !- Field 7

! Name
! All days in year
Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

! Name
! All days in year
Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

! Schedule: On 24/7
Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1 ;                      !- Field 4

! Schedule: Off 24/7
Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0  ;                     !- Field 4

! Schedule: Office_Store_Light
Schedule:Compact,
    Office_Store_Light,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Schedule: Office_OpenOff_Occ
Schedule:Compact,
    Office_OpenOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0.75,                    !- Field 12
    Until: 17:00,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

! Schedule: Office_OpenOff_Light
Schedule:Compact,
    Office_OpenOff_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 19:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

! Schedule: Office_WkshpSS_Occ
Schedule:Compact,
    Office_WkshpSS_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0.75,                    !- Field 12
    Until: 17:00,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends Holidays,  !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: WinterDesignDay AllOtherDays,  !- Field 24
    Until: 24:00,            !- Field 25
    0;                       !- Field 26

! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.1370 ;                 !- Field 4

! Schedule: Office_OpenOff_Iluminacion
Schedule:Compact,
    Office_OpenOff_Iluminacion,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: WinterDesignDay AllOtherDays,  !- Field 15
    Until: 24:00,            !- Field 16
    0;                       !- Field 17

Schedule:Compact,
    Activity Schedule 35177, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35177, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35200, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35200, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35208, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35208, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35225, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35225, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35232, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35232, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35240, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35240, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35247, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35247, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35255, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35255, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35262, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35262, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35270, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35270, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35294, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35294, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35304, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35304, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35321, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35321, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35328, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35328, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35336, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35336, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35343, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35343, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35351, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35351, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35358, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35358, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35366, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35366, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35374, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35374, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35387, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35387, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35394, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35394, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35401, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35401, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35410, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35410, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35418, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35418, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35425, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35425, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35443, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35443, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35460, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35460, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35467, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35467, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35474, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35474, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35481, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35481, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35488, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35488, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35496, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35496, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35505, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35505, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35513, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35513, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35520, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35520, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35527, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35527, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35534, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35534, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35541, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35541, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35548, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35548, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35556, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35556, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35565, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35565, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35572, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35572, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35622, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35622, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35633, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35633, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35640, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35640, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35649, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35649, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35657, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35657, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35664, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35664, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35671, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35671, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35679, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35679, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35690, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35690, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35697, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35697, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35706, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35706, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35714, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35714, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35721, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35721, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35730, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35730, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35739, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35739, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35746, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35746, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35755, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35755, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35762, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35762, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35770, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35770, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35782, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35782, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35813, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35813, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35820, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35820, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35827, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35827, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35834, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35834, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35842, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35842, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35849, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35849, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35857, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35857, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35869, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35869, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35900, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35900, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35907, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35907, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35914, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35914, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35921, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35921, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35929, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35929, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35936, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35936, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35965, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35965, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35973, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35973, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35986, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35986, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 35993, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 35993, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36000, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36000, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36007, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36007, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36014, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36014, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36022, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36022, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36029, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36029, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36047, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36047, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36064, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36064, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36071, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36071, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36078, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36078, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36085, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36085, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36092, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36092, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36100, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36100, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36109, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36109, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36117, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36117, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36124, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36124, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36131, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36131, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36138, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36138, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36145, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36145, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36152, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36152, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36160, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36160, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36169, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36169, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36176, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36176, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36194, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36194, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36211, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36211, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36218, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36218, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36225, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36225, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36232, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36232, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36239, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36239, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36247, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36247, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36256, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36256, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36264, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36264, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36271, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36271, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36278, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36278, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36285, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36285, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36292, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36292, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36299, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36299, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 36307, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 36307, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Dispo_VRV,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

Schedule:Compact,
    Calefaccion,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    -60,                     !- Field 4
    Until: 18:00,            !- Field 5
    21,                      !- Field 6
    Until: 24:00,            !- Field 7
    -60,                     !- Field 8
    For: SummerDesignDay AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    -60;                     !- Field 11

Schedule:Compact,
    Cooling,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    100,                     !- Field 4
    Until: 18:00,            !- Field 5
    24,                      !- Field 6
    Until: 24:00,            !- Field 7
    100,                     !- Field 8
    For: WinterDesignDay AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    100;                     !- Field 11

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 29.4,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    29.4;                    !- Field 4

Schedule:Compact,
    Tarifa,                  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Exterior Lighting,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 19:00,            !- Field 3
    0,                       !- Field 4
    Until: 24:00,            !- Field 5
    1,                       !- Field 6
    For: Weekends AllOtherDays,  !- Field 7
    Until: 19:00,            !- Field 8
    0,                       !- Field 9
    Until: 24:00,            !- Field 10
    1;                       !- Field 11


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! Hormigon Armado Normal Nch853- thickness 0,15
Material,
    Hormigon Armado Normal Nch853_.15,  !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    1.63,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Sobrelosa- thickness 0,05
Material,
    Sobrelosa_.05,           !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.55,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Terminacion- thickness 0,01
Material,
    Terminacion_.01,         !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Board insulation (Glass fiber board)- thickness 0,1268
Material,
    Board insulation (Glass fiber board)_.1268,  !- Name
    Rough,                   !- Roughness
    0.1268,                  !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    160,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Metal deck- thickness 0,01
Material,
    Metal deck_.01,          !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0,015
Material,
    Gypsum Plasterboard_.015,!- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! 8 in. Concrete at R-0.0625/in (MW 115 lb/ft3 concrete Block,solid grouted)- thickness 0,2032
Material,
    8 in. Concrete at R-0.0625/in (MW 115 lb/ft3 concrete Blocksolid grouted)_.2032,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.04,                    !- Conductivity {W/m-K}
    1841.1,                  !- Density {kg/m3}
    921.096,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! 0.75 in. Stucco- thickness 0,019
Material,
    0.75 in. Stucco_.019,    !- Name
    Rough,                   !- Roughness
    0.019,                   !- Thickness {m}
    1.3521,                  !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! 0.625 in. gypsum board- thickness 0,0159
Material,
    0.625 in. gypsum board_.0159,  !- Name
    Rough,                   !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1150,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Board insulation (Glass fiber board)- thickness 0,0435
Material,
    Board insulation (Glass fiber board)_.0435,  !- Name
    Rough,                   !- Roughness
    0.0435,                  !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    160,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Board insulation (Glass fiber board)- thickness 0,0187
Material,
    Board insulation (Glass fiber board)_.0187,  !- Name
    Rough,                   !- Roughness
    0.0187,                  !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    160,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! R-13 batt Insulation Glas fiber for roof and floor insulation installed between metal framing- thickness 0,1236
Material,
    R-13 batt Insulation Glas fiber for roof and floor insulation installed between metal framing_.1236,  !- Name
    Rough,                   !- Roughness
    0.1236,                  !- Thickness {m}
    0.043,                   !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! 4 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)- thickness 0,1016
Material,
    4 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_.1016,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2321.4,                  !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0,1
Material,
    Cast Concrete (Dense)_.1,!- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Hormigon Armado Normal Nch853- thickness 0,2
Material,
    Hormigon Armado Normal Nch853_.2,  !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    1.63,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Grava Nch 853- thickness 0,1
Material,
    Grava Nch 853_.1,        !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.81,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.29,                    !- Solar Absorptance
    0.29;                    !- Visible Absorptance

Material,
    Board insulation (Glass fiber board)_.0661,  !- Name
    Rough,                   !- Roughness
    0.0661,                  !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    160,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
! Material Name
! Roughness
! Resistance {M**2K/W} will give Total Resistance 1
! Thermal Absorptance
! Solar Absorptance
! Visible Absorptance
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    7_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    8_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    12_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.2166,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    13_RVAL_1,               !- Name
    Rough,                   !- Roughness
    0.2166,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

! CZ3, Non-Res, Vertical, Metal framing - All other, U-.65 (3.69)
WindowMaterial:SimpleGlazingSystem,
    Simple CZ3 Non-Res Vertical Metal framing - All other U-.65 (3.69) - 1001,  !- Name
    2.84,                    !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.323;                   !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Gertrudis Floor
Construction,
    Gertrudis Floor,         !- Name
    Hormigon Armado Normal Nch853_.15,  !- Outside Layer
    Sobrelosa_.05,           !- Layer 2
    Terminacion_.01;         !- Layer 3

! <Previous reversed>
Construction,
    Gertrudis Floor_Rev,     !- Name
    Terminacion_.01,         !- Outside Layer
    Sobrelosa_.05,           !- Layer 2
    Hormigon Armado Normal Nch853_.15;  !- Layer 3

! Gertrudis Floor_Reversed
Construction,
    Gertrudis Floor_Reversed,!- Name
    Terminacion_.01,         !- Outside Layer
    Sobrelosa_.05,           !- Layer 2
    Hormigon Armado Normal Nch853_.15;  !- Layer 3

! <Previous reversed>
Construction,
    Gertrudis Floor_Reversed_Rev,  !- Name
    Hormigon Armado Normal Nch853_.15,  !- Outside Layer
    Sobrelosa_.05,           !- Layer 2
    Terminacion_.01;         !- Layer 3

! CZ3 Non-Res, Roof, Ins Entirely above Deck, R-19.9c.i. (3.5c.i.), U-.048 (.273)
Construction,
    CZ3 Non-Res Roof Ins Entirely above Deck R-19.9c.i. (3.5c.i.) U-.048 (.273),  !- Name
    Board insulation (Glass fiber board)_.1268,  !- Outside Layer
    Metal deck_.01;          !- Layer 2

! <Previous reversed>
Construction,
    CZ3 Non-Res Roof Ins Entirely above Deck R-19.9c.i. (3.5c.i.) U-.048 (.273)_Rev,  !- Name
    Metal deck_.01,          !- Outside Layer
    Board insulation (Glass fiber board)_.1268;  !- Layer 2

! Tabique Interior_Sin_Aislacion
Construction,
    Tabique Interior_Sin_Aislacion,  !- Name
    Gypsum Plasterboard_.015,!- Outside Layer
    7_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.015;!- Layer 3

! <Previous reversed>
Construction,
    Tabique Interior_Sin_Aislacion_Rev,  !- Name
    Gypsum Plasterboard_.015,!- Outside Layer
    8_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.015;!- Layer 3

! CZ3 Non-Res, Below-Grade Wall, R-0 (0.0), C-1.14 (6.473)
Construction,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473),  !- Name
    8 in. Concrete at R-0.0625/in (MW 115 lb/ft3 concrete Blocksolid grouted)_.2032;  !- Outside Layer

! CZ3 Non-Res, Wall, Steel-Framed, R-13.1+R-4c.i. (2.3+0.7c.i.), U-.084 (.479)
Construction,
    CZ3 Non-Res Wall Steel-Framed R-13.1+R-4c.i. (2.3+0.7c.i.) U-.084 (.479),  !- Name
    0.75 in. Stucco_.019,    !- Outside Layer
    0.625 in. gypsum board_.0159,  !- Layer 2
    Board insulation (Glass fiber board)_.0661,  !- Layer 3
    Board insulation (Glass fiber board)_.0187,  !- Layer 4
    0.625 in. gypsum board_.0159;  !- Layer 5

! <Previous reversed>
Construction,
    CZ3 Non-Res Wall Steel-Framed R-13.1+R-4c.i. (2.3+0.7c.i.) U-.084 (.479)_Rev,  !- Name
    0.625 in. gypsum board_.0159,  !- Outside Layer
    Board insulation (Glass fiber board)_.0187,  !- Layer 2
    Board insulation (Glass fiber board)_.0661,  !- Layer 3
    0.625 in. gypsum board_.0159,  !- Layer 4
    0.75 in. Stucco_.019;    !- Layer 5

! CZ3 Non-Res, External Floor, Steel-Joist, R-18.7 (3.3), U-.052 (.296)
Construction,
    CZ3 Non-Res External Floor Steel-Joist R-18.7 (3.3) U-.052 (.296),  !- Name
    Metal deck_.01,          !- Outside Layer
    R-13 batt Insulation Glas fiber for roof and floor insulation installed between metal framing_.1236,  !- Layer 2
    4 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_.1016,  !- Layer 3
    12_RVAL_4;               !- Layer 4

! <Previous reversed>
Construction,
    CZ3 Non-Res External Floor Steel-Joist R-18.7 (3.3) U-.052 (.296)_Rev,  !- Name
    13_RVAL_1,               !- Outside Layer
    4 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_.1016,  !- Layer 2
    R-13 batt Insulation Glas fiber for roof and floor insulation installed between metal framing_.1236,  !- Layer 3
    Metal deck_.01;          !- Layer 4

! Project internal mass
Construction,
    Project internal mass,   !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>
Construction,
    Project internal mass_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! Rancagua Basement Floor
Construction,
    Rancagua Basement Floor, !- Name
    Hormigon Armado Normal Nch853_.2,  !- Outside Layer
    Grava Nch 853_.1;        !- Layer 2

! <Previous reversed>
Construction,
    Rancagua Basement Floor_Rev,  !- Name
    Grava Nch 853_.1,        !- Outside Layer
    Hormigon Armado Normal Nch853_.2;  !- Layer 2

Construction,
    CZ3 Non-Res Vertical Metal framing - All other U-.65 (3.69) - 1001,  !- Name
    Simple CZ3 Non-Res Vertical Metal framing - All other U-.65 (3.69) - 1001;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:CFACTORUNDERGROUNDWALL ===========

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 1,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    1.37499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 2,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    1.37499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 3,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    1.37499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 4,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    1.37499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 5,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    1.37499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 6,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    1.37499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 7,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    1.37499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 8,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    1.37499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 9,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    1.37499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 10,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    1.37499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 11,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    1.37499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 12,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    4.22499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 13,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    4.22499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 14,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    4.22499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 15,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    4.22499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 16,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    4.22499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 17,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    4.22499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 18,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    4.22499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 19,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    4.22499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 20,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    4.22499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 21,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    4.22499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 22,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    4.22499999999999;        !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 23,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    7.4;                     !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 24,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    7.4;                     !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 25,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    7.4;                     !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 26,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    7.4;                     !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 27,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    7.4;                     !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 28,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    7.4;                     !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 29,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    7.4;                     !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 30,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    7.4;                     !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 31,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    7.4;                     !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 32,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    7.4;                     !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 33,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    7.4;                     !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 34,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    10.4;                    !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 35,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    10.4;                    !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 36,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    10.4;                    !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 37,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    10.4;                    !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 38,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    10.4;                    !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 39,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    10.4;                    !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 40,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    10.4;                    !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 41,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    10.4;                    !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 42,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    10.4;                    !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 43,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    13;                      !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 44,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    13;                      !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 45,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    13;                      !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 46,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    13;                      !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 47,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    13;                      !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 48,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    13;                      !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 49,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    13;                      !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 50,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    13;                      !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 51,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    13;                      !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 52,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    15.6;                    !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 53,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    15.6;                    !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 54,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    15.6;                    !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 55,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    15.6;                    !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 56,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    15.6;                    !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 57,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    15.6;                    !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 58,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    15.6;                    !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 59,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    15.6;                    !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 60,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    15.6;                    !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 61,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    15.6;                    !- Height {m}

Construction:CfactorUndergroundWall,
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 62,  !- Name
    6.473,                   !- C-Factor {W/m2-K}
    15.6;                    !- Height {m}


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! SUBTE_-1 - OPEN FLOOR OFICE
Zone,
    SUBTEXX1:OPENFLOOROFICE, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    3628.061,                !- Volume {m3}
    1319.2949,               !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-1 - RAMPA
Zone,
    SUBTEXX1:RAMPA,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    619.2347,                !- Volume {m3}
    225.1762,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-1 - HALL-01
Zone,
    SUBTEXX1:HALLX01,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    485.5603,                !- Volume {m3}
    176.5674,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-1 - ASC_01
Zone,
    SUBTEXX1:ASCX01,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    136.1249,                !- Volume {m3}
    49.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-1 - BO_01
Zone,
    SUBTEXX1:BOX01,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    105.6083,                !- Volume {m3}
    38.403,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-1 - ESC_01
Zone,
    SUBTEXX1:ESCX01,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    96.492,                  !- Volume {m3}
    35.088,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-1 - BO_02
Zone,
    SUBTEXX1:BOX02,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    106.4497,                !- Volume {m3}
    38.709,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-1 - BO-01
Zone,
    SUBTEXX1:BOX01Q1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    62.5625,                 !- Volume {m3}
    22.75,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-1 - BA-01
Zone,
    SUBTEXX1:BAX01,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    202.1491,                !- Volume {m3}
    73.5088,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-2 - OPEN FLOOR OFICE
Zone,
    SUBTEXX2:OPENFLOOROFICE, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    3572.2323,               !- Volume {m3}
    1210.9262,               !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-2 - RAMPA
Zone,
    SUBTEXX2:RAMPA,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    997.883,                 !- Volume {m3}
    338.2654,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-2 - HALL_01
Zone,
    SUBTEXX2:HALLX01,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    520.8738,                !- Volume {m3}
    176.5674,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-2 - ASC_01
Zone,
    SUBTEXX2:ASCX01,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    146.0249,                !- Volume {m3}
    49.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-2 - BO_01
Zone,
    SUBTEXX2:BOX01,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    113.2889,                !- Volume {m3}
    38.403,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-2 - ESC_01
Zone,
    SUBTEXX2:ESCX01,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    103.5096,                !- Volume {m3}
    35.088,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-2 - BO_02
Zone,
    SUBTEXX2:BOX02,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    114.1915,                !- Volume {m3}
    38.709,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-2 - BA_01
Zone,
    SUBTEXX2:BAX01,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    213.5167,                !- Volume {m3}
    72.3786,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-2 - BO_03
Zone,
    SUBTEXX2:BOX03,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    56.5212,                 !- Volume {m3}
    19.1597,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_1 - BO_01
Zone,
    PISOX1:BOX01,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    172.8135,                !- Volume {m3}
    38.403,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_1 - HALL
Zone,
    PISOX1:HALL,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    576.4879,                !- Volume {m3}
    128.1084,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_1 - ASC_01
Zone,
    PISOX1:ASCX01,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    220.8935,                !- Volume {m3}
    7.987,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_1 - ESC_01
Zone,
    PISOX1:ESCX01,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    157.6665,                !- Volume {m3}
    35.037,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_1 - BO_02
Zone,
    PISOX1:BOX02,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    174.42,                  !- Volume {m3}
    38.76,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_1_Volumen 2 - OF_01
Zone,
    PISOX1XVolumen2:OFX01,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    293.125,                 !- Volume {m3}
    87.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_2 - BO_01
Zone,
    PISOX2:BOX01,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    58.6438,                 !- Volume {m3}
    21.325,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_2 - HALL_02
Zone,
    PISOX2:HALLX02,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    383.1822,                !- Volume {m3}
    139.339,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_2 - HALL-01
Zone,
    PISOX2:HALLX01,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    201.147,                 !- Volume {m3}
    73.1444,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_2 - ASC_01
Zone,
    PISOX2:ASCX01,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    134.9906,                !- Volume {m3}
    7.9871,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_2 - OF_09
Zone,
    PISOX2:OFX09,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    60.8191,                 !- Volume {m3}
    22.116,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_2 - ESC_01
Zone,
    PISOX2:ESCX01,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    93.9812,                 !- Volume {m3}
    34.175,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_2 - BO_02
Zone,
    PISOX2:BOX02,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    59.125,                  !- Volume {m3}
    21.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_2 - SR-02
Zone,
    PISOX2:SRX02,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    56.1717,                 !- Volume {m3}
    20.4261,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_2 - OF_08
Zone,
    PISOX2:OFX08,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    202.8125,                !- Volume {m3}
    73.75,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_2 - OF_06
Zone,
    PISOX2:OFX06,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    55.0207,                 !- Volume {m3}
    20.0075,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_2 - OF_07
Zone,
    PISOX2:OFX07,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    57.3753,                 !- Volume {m3}
    20.8638,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_2 - OF_05
Zone,
    PISOX2:OFX05,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.3106,                 !- Volume {m3}
    13.5675,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_2 - OF_04
Zone,
    PISOX2:OFX04,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.125,                  !- Volume {m3}
    13.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_2 - OF_03
Zone,
    PISOX2:OFX03,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    84.5786,                 !- Volume {m3}
    30.7559,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_2 - OF_02
Zone,
    PISOX2:OFX02,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.5366,                 !- Volume {m3}
    25.286,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_2 - OF_01
Zone,
    PISOX2:OFX01,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    205.6372,                !- Volume {m3}
    74.7772,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_2 - SR_01
Zone,
    PISOX2:SRX01,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    65.1866,                 !- Volume {m3}
    23.7042,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-3 - BO_UMA_07
Zone,
    SUBTEXX3:BOXUMAX07,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    94.656,                  !- Volume {m3}
    27.84,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-3 - EST_01
Zone,
    SUBTEXX3:ESTX01,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    6245.8162,               !- Volume {m3}
    1837.0048,               !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-3 - BO_EXT_06
Zone,
    SUBTEXX3:BOXEXTX06,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    322.8555,                !- Volume {m3}
    94.9575,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-3 - BO_UMA_02
Zone,
    SUBTEXX3:BOXUMAX02,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    87.55,                   !- Volume {m3}
    25.75,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-3 - ASC_01
Zone,
    SUBTEXX3:ASCX01,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    158.7486,                !- Volume {m3}
    46.6908,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-3 - BO_BOM_02
Zone,
    SUBTEXX3:BOXBOMX02,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    87.0648,                 !- Volume {m3}
    25.6073,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-3 - CO_01
Zone,
    SUBTEXX3:COX01,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    46.3324,                 !- Volume {m3}
    13.6272,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-3 - BO_04
Zone,
    SUBTEXX3:BOX04,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    32.9328,                 !- Volume {m3}
    9.6861,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-3 - BO_01
Zone,
    SUBTEXX3:BOX01,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    74.562,                  !- Volume {m3}
    21.93,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-3 - SA_BA_03
Zone,
    SUBTEXX3:SAXBAX03,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    147.7978,                !- Volume {m3}
    43.47,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-3 - ESC_01
Zone,
    SUBTEXX3:ESCX01,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    117.912,                 !- Volume {m3}
    34.68,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-3 - BO_02
Zone,
    SUBTEXX3:BOX02,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    74.562,                  !- Volume {m3}
    21.93,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-3 - BO_ELECT_01
Zone,
    SUBTEXX3:BOXELECTX01,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    234.9272,                !- Volume {m3}
    69.0962,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-3 - OF_01
Zone,
    SUBTEXX3:OFX01,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.8107,                 !- Volume {m3}
    20.5325,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-3 - BA_01
Zone,
    SUBTEXX3:BAX01,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    94.4398,                 !- Volume {m3}
    27.7764,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-3 - CAM_01
Zone,
    SUBTEXX3:CAMX01,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.8573,                 !- Volume {m3}
    20.5463,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-3 - OF_02
Zone,
    SUBTEXX3:OFX02,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    106.08,                  !- Volume {m3}
    31.2,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-3 - BO_ESTA_05
Zone,
    SUBTEXX3:BOXESTAX05,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    62.985,                  !- Volume {m3}
    18.525,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-4 - BO_01
Zone,
    SUBTEXX4:BOX01,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    57.018,                  !- Volume {m3}
    21.93,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-4 - ASC-01
Zone,
    SUBTEXX4:ASCX01,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    121.396,                 !- Volume {m3}
    46.6908,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-4 - BO_03
Zone,
    SUBTEXX4:BOX03,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    310.2069,                !- Volume {m3}
    119.3104,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-4 - EST_01
Zone,
    SUBTEXX4:ESTX01,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    5441.0691,               !- Volume {m3}
    2092.7189,               !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-4 - ESC_01
Zone,
    SUBTEXX4:ESCX01,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    90.168,                  !- Volume {m3}
    34.68,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-4 - BO_02
Zone,
    SUBTEXX4:BOX02,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    57.018,                  !- Volume {m3}
    21.93,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-4 - BO_VIN_01
Zone,
    SUBTEXX4:BOXVINX01,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    72.384,                  !- Volume {m3}
    27.84,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-4 - BO_VIN_02
Zone,
    SUBTEXX4:BOXVINX02,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    66.95,                   !- Volume {m3}
    25.75,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-5 - BO_01
Zone,
    SUBTEXX5:BOX01,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    57.018,                  !- Volume {m3}
    21.93,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-5 - ASC-01
Zone,
    SUBTEXX5:ASCX01,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    121.396,                 !- Volume {m3}
    46.6908,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-5 - BO_03
Zone,
    SUBTEXX5:BOX03,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    310.2069,                !- Volume {m3}
    119.3104,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-5 - EST_01
Zone,
    SUBTEXX5:ESTX01,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    5441.0691,               !- Volume {m3}
    2092.7189,               !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-5 - ESC_01
Zone,
    SUBTEXX5:ESCX01,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    90.168,                  !- Volume {m3}
    34.68,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-5 - BO_02
Zone,
    SUBTEXX5:BOX02,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    57.018,                  !- Volume {m3}
    21.93,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-5 - BO_VIN_01
Zone,
    SUBTEXX5:BOXVINX01,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    72.384,                  !- Volume {m3}
    27.84,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-5 - BO_VIN_02
Zone,
    SUBTEXX5:BOXVINX02,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    66.95,                   !- Volume {m3}
    25.75,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-6 - BO_01
Zone,
    SUBTEXX6:BOX01,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    57.018,                  !- Volume {m3}
    21.93,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-6 - EST_01
Zone,
    SUBTEXX6:ESTX01,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    5112.2634,               !- Volume {m3}
    1966.2551,               !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-6 - ASC-01
Zone,
    SUBTEXX6:ASCX01,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    121.396,                 !- Volume {m3}
    46.6908,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-6 - BO_03
Zone,
    SUBTEXX6:BOX03,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    310.2069,                !- Volume {m3}
    119.3104,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-6 - BO_SAN_04
Zone,
    SUBTEXX6:BOXSANX04,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    328.8058,                !- Volume {m3}
    126.4638,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-6 - ESC_01
Zone,
    SUBTEXX6:ESCX01,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    90.168,                  !- Volume {m3}
    34.68,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-6 - BO_02
Zone,
    SUBTEXX6:BOX02,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    57.018,                  !- Volume {m3}
    21.93,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-6 - BO_VIN_01
Zone,
    SUBTEXX6:BOXVINX01,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    72.384,                  !- Volume {m3}
    27.84,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! SUBTE_-6 - BO_VIN_02
Zone,
    SUBTEXX6:BOXVINX02,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    66.95,                   !- Volume {m3}
    25.75,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_3to14 - BO_01
Zone,
    PISOX3to14:BOX01,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    12,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    58.6438,                 !- Volume {m3}
    21.325,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_3to14 - HALL_02
Zone,
    PISOX3to14:HALLX02,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    12,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    383.1822,                !- Volume {m3}
    139.339,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_3to14 - HALL-01
Zone,
    PISOX3to14:HALLX01,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    12,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    201.147,                 !- Volume {m3}
    73.1444,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_3to14 - ASC_01
Zone,
    PISOX3to14:ASCX01,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    12,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    134.9906,                !- Volume {m3}
    7.9871,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_3to14 - OF_09
Zone,
    PISOX3to14:OFX09,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    12,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    60.8191,                 !- Volume {m3}
    22.116,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_3to14 - ESC_01
Zone,
    PISOX3to14:ESCX01,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    12,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    93.9812,                 !- Volume {m3}
    34.175,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_3to14 - BO_02
Zone,
    PISOX3to14:BOX02,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    12,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    59.125,                  !- Volume {m3}
    21.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_3to14 - SR-02
Zone,
    PISOX3to14:SRX02,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    12,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    56.1717,                 !- Volume {m3}
    20.4261,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_3to14 - OF_08
Zone,
    PISOX3to14:OFX08,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    12,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    202.8125,                !- Volume {m3}
    73.75,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_3to14 - OF_06
Zone,
    PISOX3to14:OFX06,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    12,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    55.0207,                 !- Volume {m3}
    20.0075,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_3to14 - OF_07
Zone,
    PISOX3to14:OFX07,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    12,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    57.3753,                 !- Volume {m3}
    20.8638,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_3to14 - OF_05
Zone,
    PISOX3to14:OFX05,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    12,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    37.3106,                 !- Volume {m3}
    13.5675,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_3to14 - OF_04
Zone,
    PISOX3to14:OFX04,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    12,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    37.125,                  !- Volume {m3}
    13.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_3to14 - OF_03
Zone,
    PISOX3to14:OFX03,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    12,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    84.5786,                 !- Volume {m3}
    30.7559,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_3to14 - OF_02
Zone,
    PISOX3to14:OFX02,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    12,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    69.5366,                 !- Volume {m3}
    25.286,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_3to14 - OF_01
Zone,
    PISOX3to14:OFX01,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    12,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    205.6372,                !- Volume {m3}
    74.7772,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_3to14 - SR_01
Zone,
    PISOX3to14:SRX01,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    12,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    65.1866,                 !- Volume {m3}
    23.7042,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_15 - BO_01
Zone,
    PISOX15:BOX01,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    58.6438,                 !- Volume {m3}
    21.325,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_15 - HALL_02
Zone,
    PISOX15:HALLX02,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    383.1822,                !- Volume {m3}
    139.339,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_15 - HALL-01
Zone,
    PISOX15:HALLX01,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    201.147,                 !- Volume {m3}
    73.1444,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_15 - ASC_01
Zone,
    PISOX15:ASCX01,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    134.9906,                !- Volume {m3}
    7.9871,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_15 - OF_09
Zone,
    PISOX15:OFX09,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    60.8191,                 !- Volume {m3}
    22.116,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_15 - ESC_01
Zone,
    PISOX15:ESCX01,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    93.9812,                 !- Volume {m3}
    34.175,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_15 - BO_02
Zone,
    PISOX15:BOX02,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    59.125,                  !- Volume {m3}
    21.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_15 - SR-02
Zone,
    PISOX15:SRX02,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    56.1717,                 !- Volume {m3}
    20.4261,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_15 - OF_08
Zone,
    PISOX15:OFX08,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    202.8125,                !- Volume {m3}
    73.75,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_15 - OF_06
Zone,
    PISOX15:OFX06,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    55.0207,                 !- Volume {m3}
    20.0075,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_15 - OF_07
Zone,
    PISOX15:OFX07,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    57.3753,                 !- Volume {m3}
    20.8638,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_15 - OF_05
Zone,
    PISOX15:OFX05,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.3106,                 !- Volume {m3}
    13.5675,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_15 - OF_04
Zone,
    PISOX15:OFX04,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    37.125,                  !- Volume {m3}
    13.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_15 - OF_03
Zone,
    PISOX15:OFX03,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    84.5786,                 !- Volume {m3}
    30.7559,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_15 - OF_02
Zone,
    PISOX15:OFX02,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    69.5366,                 !- Volume {m3}
    25.286,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_15 - OF_01
Zone,
    PISOX15:OFX01,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    205.6372,                !- Volume {m3}
    74.7772,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PISO_15 - SR_01
Zone,
    PISOX15:SRX01,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    65.1866,                 !- Volume {m3}
    23.7042,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! SUBTE_-1, OPEN FLOOR OFICE, Floor - 1319,295 m2, Surface Area: 244.2388
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor,         !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX2:OPENFLOOROFICE_Ceiling_1_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.6362922932,           !- Vertex 1 X-coordinate {m}
    -19.2268965275,          !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    41.0712107129,           !- Vertex 2 X-coordinate {m}
    -20.9003148387,          !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    32.1668963042,           !- Vertex 3 X-coordinate {m}
    14.0327022786,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    38.7319778845,           !- Vertex 4 X-coordinate {m}
    15.7061205898,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Floor - 1319,295 m2, Surface Area: 244.2388 <Other side>
BuildingSurface:Detailed,
    SUBTEXX2:OPENFLOOROFICE_Ceiling_1_0_10000,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Rev,     !- Construction Name
    SUBTEXX2:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:OPENFLOOROFICE_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    41.0712107129,           !- Vertex 1 X-coordinate {m}
    -20.9003148387,          !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    47.6362922932,           !- Vertex 2 X-coordinate {m}
    -19.2268965275,          !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    38.7319778845,           !- Vertex 3 X-coordinate {m}
    15.7061205898,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    32.1668963042,           !- Vertex 4 X-coordinate {m}
    14.0327022786,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Floor - 1319,295 m2, Surface Area: 102.6552
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor,         !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX2:OPENFLOOROFICE_Ceiling_1_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.3518079023,           !- Vertex 1 X-coordinate {m}
    21.8609067037,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    40.2942912404,           !- Vertex 2 X-coordinate {m}
    18.7874842454,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    38.2565493854,           !- Vertex 3 X-coordinate {m}
    26.7818640295,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    50.3140660473,           !- Vertex 4 X-coordinate {m}
    29.8552864878,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Floor - 1319,295 m2, Surface Area: 102.6552 <Other side>
BuildingSurface:Detailed,
    SUBTEXX2:OPENFLOOROFICE_Ceiling_1_0_10001,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Rev,     !- Construction Name
    SUBTEXX2:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:OPENFLOOROFICE_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    40.2942912404,           !- Vertex 1 X-coordinate {m}
    18.7874842454,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    52.3518079023,           !- Vertex 2 X-coordinate {m}
    21.8609067037,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    50.3140660473,           !- Vertex 3 X-coordinate {m}
    29.8552864878,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    38.2565493854,           !- Vertex 4 X-coordinate {m}
    26.7818640295,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Floor - 1319,295 m2, Surface Area: 156
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Floor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor,         !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX2:OPENFLOOROFICE_Ceiling_1_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    70.6491580487,           !- Vertex 1 X-coordinate {m}
    21.1585728237,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    41.5786861065,           !- Vertex 2 X-coordinate {m}
    13.748602442,            !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    40.2942912404,           !- Vertex 3 X-coordinate {m}
    18.7874842454,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    69.3647631826,           !- Vertex 4 X-coordinate {m}
    26.197454627,            !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Floor - 1319,295 m2, Surface Area: 156 <Other side>
BuildingSurface:Detailed,
    SUBTEXX2:OPENFLOOROFICE_Ceiling_1_0_10002,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Rev,     !- Construction Name
    SUBTEXX2:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:OPENFLOOROFICE_Floor_0_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    41.5786861065,           !- Vertex 1 X-coordinate {m}
    13.748602442,            !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    70.6491580487,           !- Vertex 2 X-coordinate {m}
    21.1585728237,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    69.3647631826,           !- Vertex 3 X-coordinate {m}
    26.197454627,            !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    40.2942912404,           !- Vertex 4 X-coordinate {m}
    18.7874842454,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Floor - 1319,295 m2, Surface Area: 87.4738
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Floor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor,         !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX2:OPENFLOOROFICE_Ceiling_1_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.7536614246,           !- Vertex 1 X-coordinate {m}
    -10.4767908431,          !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    45.5491506356,           !- Vertex 2 X-coordinate {m}
    -11.0387135971,          !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    36.0520385965,           !- Vertex 3 X-coordinate {m}
    26.2199412755,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    38.2565493854,           !- Vertex 4 X-coordinate {m}
    26.7818640295,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Floor - 1319,295 m2, Surface Area: 87.4738 <Other side>
BuildingSurface:Detailed,
    SUBTEXX2:OPENFLOOROFICE_Ceiling_1_0_10003,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Rev,     !- Construction Name
    SUBTEXX2:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:OPENFLOOROFICE_Floor_0_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    45.5491506356,           !- Vertex 1 X-coordinate {m}
    -11.0387135971,          !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    47.7536614246,           !- Vertex 2 X-coordinate {m}
    -10.4767908431,          !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    38.2565493854,           !- Vertex 3 X-coordinate {m}
    26.7818640295,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    36.0520385965,           !- Vertex 4 X-coordinate {m}
    26.2199412755,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Floor - 1319,295 m2, Surface Area: 0.6868
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Floor_0_0_4,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor,         !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX2:OPENFLOOROFICE_Ceiling_1_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    76.8303083421,           !- Vertex 1 X-coordinate {m}
    -3.0910458547,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    45.555325611,            !- Vertex 2 X-coordinate {m}
    -11.0629389904,          !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    45.5491506356,           !- Vertex 3 X-coordinate {m}
    -11.0387135971,          !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    67.5147145723,           !- Vertex 4 X-coordinate {m}
    -5.439761557,            !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Floor - 1319,295 m2, Surface Area: 0.6868 <Other side>
BuildingSurface:Detailed,
    SUBTEXX2:OPENFLOOROFICE_Ceiling_1_0_10004,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Rev,     !- Construction Name
    SUBTEXX2:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:OPENFLOOROFICE_Floor_0_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    45.555325611,            !- Vertex 1 X-coordinate {m}
    -11.0629389904,          !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    76.8303083421,           !- Vertex 2 X-coordinate {m}
    -3.0910458547,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    67.5147145723,           !- Vertex 3 X-coordinate {m}
    -5.439761557,            !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    45.5491506356,           !- Vertex 4 X-coordinate {m}
    -11.0387135971,          !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Floor - 1319,295 m2, Surface Area: 187.25
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Floor_0_0_5,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor,         !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX2:OPENFLOOROFICE_Ceiling_1_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    87.3654372869,           !- Vertex 1 X-coordinate {m}
    -14.2599394041,          !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    51.0757981457,           !- Vertex 2 X-coordinate {m}
    -23.5100524306,          !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    49.8408030821,           !- Vertex 3 X-coordinate {m}
    -18.6649737735,          !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    86.1304422233,           !- Vertex 4 X-coordinate {m}
    -9.4148607471,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Floor - 1319,295 m2, Surface Area: 187.25 <Other side>
BuildingSurface:Detailed,
    SUBTEXX2:OPENFLOOROFICE_Ceiling_1_0_10005,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Rev,     !- Construction Name
    SUBTEXX2:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:OPENFLOOROFICE_Floor_0_0_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.0757981457,           !- Vertex 1 X-coordinate {m}
    -23.5100524306,          !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    87.3654372869,           !- Vertex 2 X-coordinate {m}
    -14.2599394041,          !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    86.1304422233,           !- Vertex 3 X-coordinate {m}
    -9.4148607471,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    49.8408030821,           !- Vertex 4 X-coordinate {m}
    -18.6649737735,          !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Floor - 1319,295 m2, Surface Area: 334.6831
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Floor_0_0_6,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor,         !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX2:OPENFLOOROFICE_Ceiling_1_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    86.1304422233,           !- Vertex 1 X-coordinate {m}
    -9.4148607471,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    47.6362922932,           !- Vertex 2 X-coordinate {m}
    -19.2268965275,          !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    45.555325611,            !- Vertex 3 X-coordinate {m}
    -11.0629389904,          !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    84.0494755411,           !- Vertex 4 X-coordinate {m}
    -1.25090321,             !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Floor - 1319,295 m2, Surface Area: 334.6831 <Other side>
BuildingSurface:Detailed,
    SUBTEXX2:OPENFLOOROFICE_Ceiling_1_0_10006,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Rev,     !- Construction Name
    SUBTEXX2:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:OPENFLOOROFICE_Floor_0_0_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    47.6362922932,           !- Vertex 1 X-coordinate {m}
    -19.2268965275,          !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    86.1304422233,           !- Vertex 2 X-coordinate {m}
    -9.4148607471,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    84.0494755411,           !- Vertex 3 X-coordinate {m}
    -1.25090321,             !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    45.555325611,            !- Vertex 4 X-coordinate {m}
    -11.0629389904,          !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Floor - 1319,295 m2, Surface Area: 206.3073
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Floor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor,         !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX2:RAMPA_Ceiling_1_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    76.5839303816,           !- Vertex 1 X-coordinate {m}
    28.0375972718,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    52.3518079023,           !- Vertex 2 X-coordinate {m}
    21.8609067037,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    50.3140660473,           !- Vertex 3 X-coordinate {m}
    29.8552864878,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    74.5461885266,           !- Vertex 4 X-coordinate {m}
    36.0319770559,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Floor - 1319,295 m2, Surface Area: 206.3073 <Other side>
BuildingSurface:Detailed,
    SUBTEXX2:RAMPA_Ceiling_1_0_10007,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Rev,     !- Construction Name
    SUBTEXX2:RAMPA,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:OPENFLOOROFICE_Floor_0_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    52.3518079023,           !- Vertex 1 X-coordinate {m}
    21.8609067037,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    76.5839303816,           !- Vertex 2 X-coordinate {m}
    28.0375972718,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    74.5461885266,           !- Vertex 3 X-coordinate {m}
    36.0319770559,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    50.3140660473,           !- Vertex 4 X-coordinate {m}
    29.8552864878,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Ceiling/roof - 1319,295 m2 (Ground), Surface Area: 87.5
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Reversed,!- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PISOX1XVolumen2:OFX01_Floor_0_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    53.524010653,            !- Vertex 1 X-coordinate {m}
    -17.9325307175,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    70.4817859236,           !- Vertex 2 X-coordinate {m}
    -13.6100480022,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    69.2467908866,           !- Vertex 3 X-coordinate {m}
    -8.7649693281,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    52.2890155676,           !- Vertex 4 X-coordinate {m}
    -13.0874520557,          !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Ceiling/roof - 1319,295 m2 (Ground), Surface Area: 87.5 <Other side>
BuildingSurface:Detailed,
    PISOX1XVolumen2:OFX01_Floor_0_0_10008,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor_Reversed_Rev,  !- Construction Name
    PISOX1XVolumen2:OFX01,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:OPENFLOOROFICE_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    70.4817859236,           !- Vertex 1 X-coordinate {m}
    -13.6100480022,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    53.524010653,            !- Vertex 2 X-coordinate {m}
    -17.9325307175,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.2890155676,           !- Vertex 3 X-coordinate {m}
    -13.0874520557,          !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    69.2467908866,           !- Vertex 4 X-coordinate {m}
    -8.7649693281,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Ceiling/roof - 1319,295 m2 (Ground), Surface Area: 40,502m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Roof_1_1_0,  !- Name
    Roof,                    !- Surface Type
    CZ3 Non-Res Roof Ins Entirely above Deck R-19.9c.i. (3.5c.i.) U-.048 (.273),  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.4817859236,           !- Vertex 1 X-coordinate {m}
    -13.6100480022,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    86.179841974,            !- Vertex 2 X-coordinate {m}
    -9.6086636898,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    85.5623197423,           !- Vertex 3 X-coordinate {m}
    -7.1860274598,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    69.8642637113,           !- Vertex 4 X-coordinate {m}
    -11.1874117672,          !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Ceiling/roof - 1319,295 m2 (Ground), Surface Area: 161,760m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Roof_1_1_1,  !- Name
    Roof,                    !- Surface Type
    CZ3 Non-Res Roof Ins Entirely above Deck R-19.9c.i. (3.5c.i.) U-.048 (.273),  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.7096059854,           !- Vertex 1 X-coordinate {m}
    -22.5838064268,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    87.3654372869,           !- Vertex 2 X-coordinate {m}
    -14.2599394041,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    86.179841974,            !- Vertex 3 X-coordinate {m}
    -9.6086636898,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.524010653,            !- Vertex 4 X-coordinate {m}
    -17.9325307175,          !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Ceiling/roof - 1319,295 m2 (Ground), Surface Area: 20,816m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Roof_1_1_2,  !- Name
    Roof,                    !- Surface Type
    CZ3 Non-Res Roof Ins Entirely above Deck R-19.9c.i. (3.5c.i.) U-.048 (.273),  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    41.0712107133,           !- Vertex 1 X-coordinate {m}
    -20.9003148437,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    49.8408030826,           !- Vertex 2 X-coordinate {m}
    -18.6649737786,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    49.2726806015,           !- Vertex 3 X-coordinate {m}
    -16.4361404913,          !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    40.5030882323,           !- Vertex 4 X-coordinate {m}
    -18.6714815564,          !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Ceiling/roof - 1319,295 m2 (Ground), Surface Area: 27,375m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Roof_1_1_3,  !- Name
    Roof,                    !- Surface Type
    CZ3 Non-Res Roof Ins Entirely above Deck R-19.9c.i. (3.5c.i.) U-.048 (.273),  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    51.0757981462,           !- Vertex 1 X-coordinate {m}
    -23.5100524356,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    54.7096059858,           !- Vertex 2 X-coordinate {m}
    -22.5838064318,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.9064884121,           !- Vertex 3 X-coordinate {m}
    -15.5098944949,          !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.2726806015,           !- Vertex 4 X-coordinate {m}
    -16.4361404913,          !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Ceiling/roof - 1319,295 m2 (Ground), Surface Area: 0,072m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Roof_1_1_4,  !- Name
    Roof,                    !- Surface Type
    CZ3 Non-Res Roof Ins Entirely above Deck R-19.9c.i. (3.5c.i.) U-.048 (.273),  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    76.830308344,            !- Vertex 1 X-coordinate {m}
    -3.0910458543,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    84.0542640405,           !- Vertex 2 X-coordinate {m}
    -1.2696892563,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    84.0494755384,           !- Vertex 3 X-coordinate {m}
    -1.2509032142,           !- Vertex 3 Y-coordinate {m}
    0;                       !- Vertex 3 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Ceiling/roof - 1319,295 m2 (Ground), Surface Area: 9,375m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Roof_1_1_5,  !- Name
    Roof,                    !- Surface Type
    CZ3 Non-Res Roof Ins Entirely above Deck R-19.9c.i. (3.5c.i.) U-.048 (.273),  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.2726805981,           !- Vertex 1 X-coordinate {m}
    -16.4361404803,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    52.9064884111,           !- Vertex 2 X-coordinate {m}
    -15.5098944936,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    52.2890155646,           !- Vertex 3 X-coordinate {m}
    -13.0874520497,          !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    48.6552077676,           !- Vertex 4 X-coordinate {m}
    -14.0136980426,          !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Ceiling/roof - 1319,295 m2 (Ground), Surface Area: 77,539m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Roof_1_1_6,  !- Name
    Roof,                    !- Surface Type
    CZ3 Non-Res Roof Ins Entirely above Deck R-19.9c.i. (3.5c.i.) U-.048 (.273),  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.6552077676,           !- Vertex 1 X-coordinate {m}
    -14.0136980426,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    69.2467908836,           !- Vertex 2 X-coordinate {m}
    -8.7649693222,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    68.3457954551,           !- Vertex 3 X-coordinate {m}
    -5.230223355,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    47.7536614337,           !- Vertex 4 X-coordinate {m}
    -10.4767908444,          !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Ceiling/roof - 1319,295 m2 (Ground), Surface Area: 99,251m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Roof_1_1_7,  !- Name
    Roof,                    !- Surface Type
    CZ3 Non-Res Roof Ins Entirely above Deck R-19.9c.i. (3.5c.i.) U-.048 (.273),  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    69.8642637092,           !- Vertex 1 X-coordinate {m}
    -11.1874117713,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    85.562319739,            !- Vertex 2 X-coordinate {m}
    -7.186027459,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    84.0542640393,           !- Vertex 3 X-coordinate {m}
    -1.269689256,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    68.3457954532,           !- Vertex 4 X-coordinate {m}
    -5.2302233603,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Ceiling/roof - 1319,295 m2 (Ground), Surface Area: 281,907m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Roof_1_1_8,  !- Name
    Roof,                    !- Surface Type
    CZ3 Non-Res Roof Ins Entirely above Deck R-19.9c.i. (3.5c.i.) U-.048 (.273),  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5030882318,           !- Vertex 1 X-coordinate {m}
    -18.6714815514,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    49.2726806011,           !- Vertex 2 X-coordinate {m}
    -16.4361404862,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    41.5786861065,           !- Vertex 3 X-coordinate {m}
    13.748602442,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    32.8090937373,           !- Vertex 4 X-coordinate {m}
    11.5132613769,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Ceiling/roof - 1319,295 m2 (Ground), Surface Area: 83,915m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Roof_1_1_9,  !- Name
    Roof,                    !- Surface Type
    CZ3 Non-Res Roof Ins Entirely above Deck R-19.9c.i. (3.5c.i.) U-.048 (.273),  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.7319778845,           !- Vertex 1 X-coordinate {m}
    15.7061205898,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    70.0069606157,           !- Vertex 2 X-coordinate {m}
    23.6780137254,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    69.3647631826,           !- Vertex 3 X-coordinate {m}
    26.197454627,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    38.0897804514,           !- Vertex 4 X-coordinate {m}
    18.2255614914,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Ceiling/roof - 1319,295 m2 (Ground), Surface Area: 101,530m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Roof_1_1_10,  !- Name
    Roof,                    !- Surface Type
    CZ3 Non-Res Roof Ins Entirely above Deck R-19.9c.i. (3.5c.i.) U-.048 (.273),  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8090937373,           !- Vertex 1 X-coordinate {m}
    11.5132613769,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    70.6491580487,           !- Vertex 2 X-coordinate {m}
    21.1585728237,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    70.0069606157,           !- Vertex 3 X-coordinate {m}
    23.6780137254,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    32.1668963042,           !- Vertex 4 X-coordinate {m}
    14.0327022786,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Ceiling/roof - 1319,295 m2 (Ground), Surface Area: 327,731m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Roof_1_1_11,  !- Name
    Roof,                    !- Surface Type
    CZ3 Non-Res Roof Ins Entirely above Deck R-19.9c.i. (3.5c.i.) U-.048 (.273),  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.0897804514,           !- Vertex 1 X-coordinate {m}
    18.2255614914,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    76.5839303816,           !- Vertex 2 X-coordinate {m}
    28.0375972718,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    74.5461885266,           !- Vertex 3 X-coordinate {m}
    36.0319770559,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    36.0520385965,           !- Vertex 4 X-coordinate {m}
    26.2199412755,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Partition - 14,300 m2 (SUBTE_-1, RAMPA), Surface Area: 14.3
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion,  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:RAMPA_Partition_4_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    70.6491580457,           !- Vertex 1 X-coordinate {m}
    21.1585728229,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    69.3647631795,           !- Vertex 2 X-coordinate {m}
    26.1974546263,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    69.3647631795,           !- Vertex 3 X-coordinate {m}
    26.1974546263,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    70.6491580457,           !- Vertex 4 X-coordinate {m}
    21.1585728229,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Partition - 14,300 m2 (SUBTE_-1, RAMPA), Surface Area: 14.3 <Other side>
BuildingSurface:Detailed,
    SUBTEXX1:RAMPA_Partition_4_0_10009,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion_Rev,  !- Construction Name
    SUBTEXX1:RAMPA,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:OPENFLOOROFICE_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    69.3647631795,           !- Vertex 1 X-coordinate {m}
    26.1974546263,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    70.6491580457,           !- Vertex 2 X-coordinate {m}
    21.1585728229,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    70.6491580457,           !- Vertex 3 X-coordinate {m}
    21.1585728229,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    69.3647631795,           !- Vertex 4 X-coordinate {m}
    26.1974546263,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Partition - 20,487 m2 (SUBTE_-1, RAMPA), Surface Area: 20.4875
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion,  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:RAMPA_Partition_3_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    69.3647631832,           !- Vertex 1 X-coordinate {m}
    26.1974546246,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    76.5839303822,           !- Vertex 2 X-coordinate {m}
    28.0375972694,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    76.5839303822,           !- Vertex 3 X-coordinate {m}
    28.0375972694,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    69.3647631832,           !- Vertex 4 X-coordinate {m}
    26.1974546246,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Partition - 20,487 m2 (SUBTE_-1, RAMPA), Surface Area: 20.4875 <Other side>
BuildingSurface:Detailed,
    SUBTEXX1:RAMPA_Partition_3_0_10010,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion_Rev,  !- Construction Name
    SUBTEXX1:RAMPA,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:OPENFLOOROFICE_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    76.5839303822,           !- Vertex 1 X-coordinate {m}
    28.0375972694,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    69.3647631832,           !- Vertex 2 X-coordinate {m}
    26.1974546246,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    69.3647631832,           !- Vertex 3 X-coordinate {m}
    26.1974546246,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    76.5839303822,           !- Vertex 4 X-coordinate {m}
    28.0375972694,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Wall - 22,687 m2 - 75,7° (Ground), Surface Area: 22,687m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 1,  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.5839303791,           !- Vertex 1 X-coordinate {m}
    28.0375972687,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    74.5461885242,           !- Vertex 2 X-coordinate {m}
    36.0319770528,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    74.5461885242,           !- Vertex 3 X-coordinate {m}
    36.0319770528,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    76.5839303791,           !- Vertex 4 X-coordinate {m}
    28.0375972687,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Wall - 109,244 m2 - 345,7° (Ground), Surface Area: 109,244m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 2,  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    74.5461885242,           !- Vertex 1 X-coordinate {m}
    36.0319770528,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    36.052038594,            !- Vertex 2 X-coordinate {m}
    26.2199412724,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    36.052038594,            !- Vertex 3 X-coordinate {m}
    26.2199412724,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    74.5461885242,           !- Vertex 4 X-coordinate {m}
    36.0319770528,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Partition - 29,837 m2 (SUBTE_-1, BA-01), Surface Area: 29.8375
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion,  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:BAX01_Partition_2_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    36.0520385934,           !- Vertex 1 X-coordinate {m}
    26.2199412747,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    38.7319778815,           !- Vertex 2 X-coordinate {m}
    15.706120589,            !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    38.7319778815,           !- Vertex 3 X-coordinate {m}
    15.706120589,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    36.0520385934,           !- Vertex 4 X-coordinate {m}
    26.2199412747,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Partition - 29,837 m2 (SUBTE_-1, BA-01), Surface Area: 29.8375 <Other side>
BuildingSurface:Detailed,
    SUBTEXX1:BAX01_Partition_2_0_10011,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion_Rev,  !- Construction Name
    SUBTEXX1:BAX01,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:OPENFLOOROFICE_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    38.7319778815,           !- Vertex 1 X-coordinate {m}
    15.706120589,            !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    36.0520385934,           !- Vertex 2 X-coordinate {m}
    26.2199412747,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    36.0520385934,           !- Vertex 3 X-coordinate {m}
    26.2199412747,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    38.7319778815,           !- Vertex 4 X-coordinate {m}
    15.706120589,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Partition - 18,631 m2 (SUBTE_-1, BA-01), Surface Area: 18.6313
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion,  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:BAX01_Partition_5_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    38.7319778851,           !- Vertex 1 X-coordinate {m}
    15.7061205874,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    32.1668963048,           !- Vertex 2 X-coordinate {m}
    14.0327022762,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    32.1668963048,           !- Vertex 3 X-coordinate {m}
    14.0327022762,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    38.7319778851,           !- Vertex 4 X-coordinate {m}
    15.7061205874,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Partition - 18,631 m2 (SUBTE_-1, BA-01), Surface Area: 18.6313 <Other side>
BuildingSurface:Detailed,
    SUBTEXX1:BAX01_Partition_5_0_10012,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion_Rev,  !- Construction Name
    SUBTEXX1:BAX01,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:OPENFLOOROFICE_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.1668963048,           !- Vertex 1 X-coordinate {m}
    14.0327022762,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    38.7319778851,           !- Vertex 2 X-coordinate {m}
    15.7061205874,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    38.7319778851,           !- Vertex 3 X-coordinate {m}
    15.7061205874,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    32.1668963048,           !- Vertex 4 X-coordinate {m}
    14.0327022762,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Wall - 99,138 m2 - 255,7° (Ground), Surface Area: 99,138m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 3,  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.1668963018,           !- Vertex 1 X-coordinate {m}
    14.0327022754,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    41.0712107104,           !- Vertex 2 X-coordinate {m}
    -20.9003148418,          !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    41.0712107104,           !- Vertex 3 X-coordinate {m}
    -20.9003148418,          !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    32.1668963018,           !- Vertex 4 X-coordinate {m}
    14.0327022754,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Wall - 12,375 m2 - 165,7° (Ground), Surface Area: 12,375m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 4,  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    41.0712107104,           !- Vertex 1 X-coordinate {m}
    -20.9003148418,          !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    45.4317815018,           !- Vertex 2 X-coordinate {m}
    -19.7888192846,          !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    45.4317815018,           !- Vertex 3 X-coordinate {m}
    -19.7888192846,          !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.0712107104,           !- Vertex 4 X-coordinate {m}
    -20.9003148418,          !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Partition - 12,513 m2 (SUBTE_-1, BO-01), Surface Area: 12.5125
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion,  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:BOX01Q1_Partition_3_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    45.4317815048,           !- Vertex 1 X-coordinate {m}
    -19.7888192838,          !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    49.8408030827,           !- Vertex 2 X-coordinate {m}
    -18.6649737759,          !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    49.8408030827,           !- Vertex 3 X-coordinate {m}
    -18.6649737759,          !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.4317815048,           !- Vertex 4 X-coordinate {m}
    -19.7888192838,          !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Partition - 12,513 m2 (SUBTE_-1, BO-01), Surface Area: 12.5125 <Other side>
BuildingSurface:Detailed,
    SUBTEXX1:BOX01Q1_Partition_3_0_10013,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion_Rev,  !- Construction Name
    SUBTEXX1:BOX01Q1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:OPENFLOOROFICE_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    49.8408030827,           !- Vertex 1 X-coordinate {m}
    -18.6649737759,          !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    45.4317815048,           !- Vertex 2 X-coordinate {m}
    -19.7888192838,          !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    45.4317815048,           !- Vertex 3 X-coordinate {m}
    -19.7888192838,          !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.8408030827,           !- Vertex 4 X-coordinate {m}
    -18.6649737759,          !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Partition - 13,750 m2 (SUBTE_-1, BO-01), Surface Area: 13.75
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion,  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:BOX01Q1_Partition_2_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    49.8408030791,           !- Vertex 1 X-coordinate {m}
    -18.6649737743,          !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    51.0757981427,           !- Vertex 2 X-coordinate {m}
    -23.5100524313,          !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    51.0757981427,           !- Vertex 3 X-coordinate {m}
    -23.5100524313,          !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    49.8408030791,           !- Vertex 4 X-coordinate {m}
    -18.6649737743,          !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Partition - 13,750 m2 (SUBTE_-1, BO-01), Surface Area: 13.75 <Other side>
BuildingSurface:Detailed,
    SUBTEXX1:BOX01Q1_Partition_2_0_10014,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion_Rev,  !- Construction Name
    SUBTEXX1:BOX01Q1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:OPENFLOOROFICE_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    51.0757981427,           !- Vertex 1 X-coordinate {m}
    -23.5100524313,          !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    49.8408030791,           !- Vertex 2 X-coordinate {m}
    -18.6649737743,          !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    49.8408030791,           !- Vertex 3 X-coordinate {m}
    -18.6649737743,          !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    51.0757981427,           !- Vertex 4 X-coordinate {m}
    -23.5100524313,          !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Wall - 102,987 m2 - 165,7° (Ground), Surface Area: 102,987m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Wall_12_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 5,  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    51.0757981433,           !- Vertex 1 X-coordinate {m}
    -23.5100524337,          !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    87.3654372845,           !- Vertex 2 X-coordinate {m}
    -14.2599394073,          !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    87.3654372845,           !- Vertex 3 X-coordinate {m}
    -14.2599394073,          !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    51.0757981433,           !- Vertex 4 X-coordinate {m}
    -23.5100524337,          !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Wall - 36,919 m2 - 75,7° (Ground), Surface Area: 36,919m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Wall_13_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 6,  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    87.3654372845,           !- Vertex 1 X-coordinate {m}
    -14.2599394073,          !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    84.0494755387,           !- Vertex 2 X-coordinate {m}
    -1.2509032131,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    84.0494755387,           !- Vertex 3 X-coordinate {m}
    -1.2509032131,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    87.3654372845,           !- Vertex 4 X-coordinate {m}
    -14.2599394073,          !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Partition - 20,487 m2 (SUBTE_-1, RAMPA), Surface Area: 20.4875
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion,  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:RAMPA_Partition_6_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    84.0494755417,           !- Vertex 1 X-coordinate {m}
    -1.2509032123,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    76.8303083427,           !- Vertex 2 X-coordinate {m}
    -3.0910458571,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    76.8303083427,           !- Vertex 3 X-coordinate {m}
    -3.0910458571,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    84.0494755417,           !- Vertex 4 X-coordinate {m}
    -1.2509032123,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Partition - 20,487 m2 (SUBTE_-1, RAMPA), Surface Area: 20.4875 <Other side>
BuildingSurface:Detailed,
    SUBTEXX1:RAMPA_Partition_6_0_10015,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion_Rev,  !- Construction Name
    SUBTEXX1:RAMPA,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:OPENFLOOROFICE_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    76.8303083427,           !- Vertex 1 X-coordinate {m}
    -3.0910458571,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    84.0494755417,           !- Vertex 2 X-coordinate {m}
    -1.2509032123,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    84.0494755417,           !- Vertex 3 X-coordinate {m}
    -1.2509032123,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    76.8303083427,           !- Vertex 4 X-coordinate {m}
    -3.0910458571,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Wall - 26,420 m2 - 345,8°, Surface Area: 26,420m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Wall_15_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Wall Steel-Framed R-13.1+R-4c.i. (2.3+0.7c.i.) U-.084 (.479),  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.8303083397,           !- Vertex 1 X-coordinate {m}
    -3.0910458579,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    67.5147145737,           !- Vertex 2 X-coordinate {m}
    -5.4397615594,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    67.5147145737,           !- Vertex 3 X-coordinate {m}
    -5.4397615594,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    76.8303083397,           !- Vertex 4 X-coordinate {m}
    -3.0910458579,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Partition - 15,358 m2 (SUBTE_-1, HALL-01), Surface Area: 15.3583
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion,  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:HALLX01_Partition_13_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    67.5147145733,           !- Vertex 1 X-coordinate {m}
    -5.4397615595,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    62.1029117365,           !- Vertex 2 X-coordinate {m}
    -6.8192128054,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    62.1029117365,           !- Vertex 3 X-coordinate {m}
    -6.8192128054,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    67.5147145733,           !- Vertex 4 X-coordinate {m}
    -5.4397615595,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Partition - 15,358 m2 (SUBTE_-1, HALL-01), Surface Area: 15.3583 <Other side>
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Partition_13_0_10016,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion_Rev,  !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:OPENFLOOROFICE_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    62.1029117365,           !- Vertex 1 X-coordinate {m}
    -6.8192128054,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    67.5147145733,           !- Vertex 2 X-coordinate {m}
    -5.4397615595,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    67.5147145733,           !- Vertex 3 X-coordinate {m}
    -5.4397615595,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    62.1029117365,           !- Vertex 4 X-coordinate {m}
    -6.8192128054,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Wall - 40,722 m2 - 345,7°, Surface Area: 40,722m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Wall_17_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Wall Steel-Framed R-13.1+R-4c.i. (2.3+0.7c.i.) U-.084 (.479),  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.1029117398,           !- Vertex 1 X-coordinate {m}
    -6.8192128045,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    47.7536614231,           !- Vertex 2 X-coordinate {m}
    -10.4767908469,          !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    47.7536614231,           !- Vertex 3 X-coordinate {m}
    -10.4767908469,          !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    62.1029117398,           !- Vertex 4 X-coordinate {m}
    -6.8192128045,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Wall - 68,750 m2 - 75,7°, Surface Area: 68,750m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Wall_18_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Wall Steel-Framed R-13.1+R-4c.i. (2.3+0.7c.i.) U-.084 (.479),  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    47.7536614227,           !- Vertex 1 X-coordinate {m}
    -10.476790847,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    41.5786861045,           !- Vertex 2 X-coordinate {m}
    13.7486024389,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    41.5786861045,           !- Vertex 3 X-coordinate {m}
    13.7486024389,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    47.7536614227,           !- Vertex 4 X-coordinate {m}
    -10.476790847,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Wall - 52,845 m2 - 165,7°, Surface Area: 52,845m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Wall_19_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Wall Steel-Framed R-13.1+R-4c.i. (2.3+0.7c.i.) U-.084 (.479),  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    41.5786861041,           !- Vertex 1 X-coordinate {m}
    13.7486024389,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    60.199526977,            !- Vertex 2 X-coordinate {m}
    18.4949952606,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    60.199526977,            !- Vertex 3 X-coordinate {m}
    18.4949952606,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    41.5786861041,           !- Vertex 4 X-coordinate {m}
    13.7486024389,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Partition - 15,358 m2 (SUBTE_-1, HALL-01), Surface Area: 15.3583
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Partition_20_0_0,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion,  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:HALLX01_Partition_5_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    60.1995269812,           !- Vertex 1 X-coordinate {m}
    18.4949952616,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    65.6113296921,           !- Vertex 2 X-coordinate {m}
    19.8744464752,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    65.6113296921,           !- Vertex 3 X-coordinate {m}
    19.8744464752,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.1995269812,           !- Vertex 4 X-coordinate {m}
    18.4949952616,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Partition - 15,358 m2 (SUBTE_-1, HALL-01), Surface Area: 15.3583 <Other side>
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Partition_5_0_10017,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion_Rev,  !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:OPENFLOOROFICE_Partition_20_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    65.6113296921,           !- Vertex 1 X-coordinate {m}
    19.8744464752,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    60.1995269812,           !- Vertex 2 X-coordinate {m}
    18.4949952616,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    60.1995269812,           !- Vertex 3 X-coordinate {m}
    18.4949952616,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    65.6113296921,           !- Vertex 4 X-coordinate {m}
    19.8744464752,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, OPEN FLOOR OFICE, Wall - 14,297 m2 - 165,7°, Surface Area: 14,297m2
BuildingSurface:Detailed,
    SUBTEXX1:OPENFLOOROFICE_Wall_21_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Wall Steel-Framed R-13.1+R-4c.i. (2.3+0.7c.i.) U-.084 (.479),  !- Construction Name
    SUBTEXX1:OPENFLOOROFICE, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    65.611329694,            !- Vertex 1 X-coordinate {m}
    19.8744464757,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    70.6491580463,           !- Vertex 2 X-coordinate {m}
    21.1585728206,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    70.6491580463,           !- Vertex 3 X-coordinate {m}
    21.1585728206,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    65.611329694,            !- Vertex 4 X-coordinate {m}
    19.8744464757,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, RAMPA, Floor - 225,176 m2, Surface Area: 93.2181
BuildingSurface:Detailed,
    SUBTEXX1:RAMPA_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor,         !- Construction Name
    SUBTEXX1:RAMPA,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX2:OPENFLOOROFICE_Ceiling_1_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    84.0494755411,           !- Vertex 1 X-coordinate {m}
    -1.25090321,             !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    76.8303083421,           !- Vertex 2 X-coordinate {m}
    -3.0910458547,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    73.7397331954,           !- Vertex 3 X-coordinate {m}
    9.0337634845,            !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    80.9589003944,           !- Vertex 4 X-coordinate {m}
    10.8739061293,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, RAMPA, Floor - 225,176 m2, Surface Area: 93.2181 <Other side>
BuildingSurface:Detailed,
    SUBTEXX2:OPENFLOOROFICE_Ceiling_1_0_10018,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Rev,     !- Construction Name
    SUBTEXX2:OPENFLOOROFICE, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:RAMPA_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    76.8303083421,           !- Vertex 1 X-coordinate {m}
    -3.0910458547,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    84.0494755411,           !- Vertex 2 X-coordinate {m}
    -1.25090321,             !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    80.9589003944,           !- Vertex 3 X-coordinate {m}
    10.8739061293,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    73.7397331954,           !- Vertex 4 X-coordinate {m}
    9.0337634845,            !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, RAMPA, Floor - 225,176 m2, Surface Area: 131.9581
BuildingSurface:Detailed,
    SUBTEXX1:RAMPA_Floor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor,         !- Construction Name
    SUBTEXX1:RAMPA,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX2:RAMPA_Ceiling_1_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    80.9589003944,           !- Vertex 1 X-coordinate {m}
    10.8739061293,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    73.7397331954,           !- Vertex 2 X-coordinate {m}
    9.0337634845,            !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    69.3647631826,           !- Vertex 3 X-coordinate {m}
    26.197454627,            !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    76.5839303816,           !- Vertex 4 X-coordinate {m}
    28.0375972718,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, RAMPA, Floor - 225,176 m2, Surface Area: 131.9581 <Other side>
BuildingSurface:Detailed,
    SUBTEXX2:RAMPA_Ceiling_1_0_10019,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Rev,     !- Construction Name
    SUBTEXX2:RAMPA,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:RAMPA_Floor_0_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    73.7397331954,           !- Vertex 1 X-coordinate {m}
    9.0337634845,            !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    80.9589003944,           !- Vertex 2 X-coordinate {m}
    10.8739061293,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    76.5839303816,           !- Vertex 3 X-coordinate {m}
    28.0375972718,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    69.3647631826,           !- Vertex 4 X-coordinate {m}
    26.197454627,            !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, RAMPA, Roof - 225,176 m2, Surface Area: 225,176m2
BuildingSurface:Detailed,
    SUBTEXX1:RAMPA_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    CZ3 Non-Res Roof Ins Entirely above Deck R-19.9c.i. (3.5c.i.) U-.048 (.273),  !- Construction Name
    SUBTEXX1:RAMPA,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.8303083397,           !- Vertex 1 X-coordinate {m}
    -3.0910458579,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    84.0494755387,           !- Vertex 2 X-coordinate {m}
    -1.2509032131,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    76.5839303791,           !- Vertex 3 X-coordinate {m}
    28.0375972687,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    69.3647631801,           !- Vertex 4 X-coordinate {m}
    26.1974546239,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, RAMPA, Wall - 83,119 m2 - 75,7° (Ground), Surface Area: 83,119m2
BuildingSurface:Detailed,
    SUBTEXX1:RAMPA_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Below-Grade Wall R-0 (0.0) C-1.14 (6.473) - 7,  !- Construction Name
    SUBTEXX1:RAMPA,          !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    84.0494755387,           !- Vertex 1 X-coordinate {m}
    -1.2509032131,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    76.5839303791,           !- Vertex 2 X-coordinate {m}
    28.0375972687,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    76.5839303791,           !- Vertex 3 X-coordinate {m}
    28.0375972687,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    84.0494755387,           !- Vertex 4 X-coordinate {m}
    -1.2509032131,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, RAMPA, Wall - 68,819 m2 - 255,7°, Surface Area: 68,819m2
BuildingSurface:Detailed,
    SUBTEXX1:RAMPA_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Wall Steel-Framed R-13.1+R-4c.i. (2.3+0.7c.i.) U-.084 (.479),  !- Construction Name
    SUBTEXX1:RAMPA,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.6491580463,           !- Vertex 1 X-coordinate {m}
    21.1585728206,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    76.8303083397,           !- Vertex 2 X-coordinate {m}
    -3.0910458579,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    76.8303083397,           !- Vertex 3 X-coordinate {m}
    -3.0910458579,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    70.6491580463,           !- Vertex 4 X-coordinate {m}
    21.1585728206,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Floor - 176,567 m2, Surface Area: 21.6838
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor,         !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX2:HALLX01_Ceiling_1_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.5286088045,           !- Vertex 1 X-coordinate {m}
    0.818772801,             !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    59.4594495732,           !- Vertex 2 X-coordinate {m}
    0.6631919292,            !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    58.6759218663,           !- Vertex 3 X-coordinate {m}
    11.0837766137,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    60.745081119,            !- Vertex 4 X-coordinate {m}
    11.2393574672,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Floor - 176,567 m2, Surface Area: 21.6838 <Other side>
BuildingSurface:Detailed,
    SUBTEXX2:HALLX01_Ceiling_1_0_10020,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Rev,     !- Construction Name
    SUBTEXX2:HALLX01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:HALLX01_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    59.4594495732,           !- Vertex 1 X-coordinate {m}
    0.6631919292,            !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    61.5286088045,           !- Vertex 2 X-coordinate {m}
    0.818772801,             !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    60.745081119,            !- Vertex 3 X-coordinate {m}
    11.2393574672,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    58.6759218663,           !- Vertex 4 X-coordinate {m}
    11.0837766137,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Floor - 176,567 m2, Surface Area: 26.0481
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor,         !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX2:HALLX01_Ceiling_1_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    66.0027874238,           !- Vertex 1 X-coordinate {m}
    14.6682255016,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    60.5182704654,           !- Vertex 2 X-coordinate {m}
    14.255842606,            !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    60.1995269806,           !- Vertex 3 X-coordinate {m}
    18.494995264,            !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    65.6113296881,           !- Vertex 4 X-coordinate {m}
    19.8744464758,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Floor - 176,567 m2, Surface Area: 26.0481 <Other side>
BuildingSurface:Detailed,
    SUBTEXX2:HALLX01_Ceiling_1_0_10021,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Rev,     !- Construction Name
    SUBTEXX2:HALLX01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:HALLX01_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    60.5182704654,           !- Vertex 1 X-coordinate {m}
    14.255842606,            !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    66.0027874238,           !- Vertex 2 X-coordinate {m}
    14.6682255016,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    65.6113296881,           !- Vertex 3 X-coordinate {m}
    19.8744464758,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    60.1995269806,           !- Vertex 4 X-coordinate {m}
    18.494995264,            !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Floor - 176,567 m2, Surface Area: 15.2625
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Floor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor,         !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX2:HALLX01_Ceiling_1_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    68.162333853,            !- Vertex 1 X-coordinate {m}
    -1.715973781,            !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    67.2399364683,           !- Vertex 2 X-coordinate {m}
    -1.7853291977,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    66.0027876732,           !- Vertex 3 X-coordinate {m}
    14.6682255203,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    66.9251848592,           !- Vertex 4 X-coordinate {m}
    14.737580912,            !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Floor - 176,567 m2, Surface Area: 15.2625 <Other side>
BuildingSurface:Detailed,
    SUBTEXX2:HALLX01_Ceiling_1_0_10022,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Rev,     !- Construction Name
    SUBTEXX2:HALLX01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:HALLX01_Floor_0_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    67.2399364683,           !- Vertex 1 X-coordinate {m}
    -1.7853291977,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    68.162333853,            !- Vertex 2 X-coordinate {m}
    -1.715973781,            !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    66.9251848592,           !- Vertex 3 X-coordinate {m}
    14.737580912,            !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    66.0027876732,           !- Vertex 4 X-coordinate {m}
    14.6682255203,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Floor - 176,567 m2, Surface Area: 113.573
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Floor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor,         !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX2:HALLX01_Ceiling_1_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    67.5147145734,           !- Vertex 1 X-coordinate {m}
    -5.4397615543,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    62.1029118169,           !- Vertex 2 X-coordinate {m}
    -6.8192127898,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    60.5182704655,           !- Vertex 3 X-coordinate {m}
    14.2558426061,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    66.0027876732,           !- Vertex 4 X-coordinate {m}
    14.6682255203,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Floor - 176,567 m2, Surface Area: 113.573 <Other side>
BuildingSurface:Detailed,
    SUBTEXX2:HALLX01_Ceiling_1_0_10023,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Rev,     !- Construction Name
    SUBTEXX2:HALLX01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:HALLX01_Floor_0_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    62.1029118169,           !- Vertex 1 X-coordinate {m}
    -6.8192127898,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    67.5147145734,           !- Vertex 2 X-coordinate {m}
    -5.4397615543,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    66.0027876732,           !- Vertex 3 X-coordinate {m}
    14.6682255203,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    60.5182704655,           !- Vertex 4 X-coordinate {m}
    14.2558426061,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Ceiling/roof - 176,567 m2 (Ground), Surface Area: 21.6838
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Reversed,!- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PISOX1:HALL_Floor_0_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    59.4594495762,           !- Vertex 1 X-coordinate {m}
    0.663191928,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    61.5286088578,           !- Vertex 2 X-coordinate {m}
    0.8187727969,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    60.7450811169,           !- Vertex 3 X-coordinate {m}
    11.2393574689,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    58.6759218744,           !- Vertex 4 X-coordinate {m}
    11.083776613,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Ceiling/roof - 176,567 m2 (Ground), Surface Area: 21.6838 <Other side>
BuildingSurface:Detailed,
    PISOX1:HALL_Floor_0_0_10024,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor_Reversed_Rev,  !- Construction Name
    PISOX1:HALL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:HALLX01_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.5286088578,           !- Vertex 1 X-coordinate {m}
    0.8187727969,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    59.4594495762,           !- Vertex 2 X-coordinate {m}
    0.663191928,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    58.6759218744,           !- Vertex 3 X-coordinate {m}
    11.083776613,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.7450811169,           !- Vertex 4 X-coordinate {m}
    11.2393574689,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Ceiling/roof - 176,567 m2 (Ground), Surface Area: 106.0122
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Reversed,!- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PISOX1:HALL_Floor_0_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.7554159917,           !- Vertex 1 X-coordinate {m}
    -2.1976662461,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    68.1623327554,           !- Vertex 2 X-coordinate {m}
    -1.7159591941,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    66.9251856179,           !- Vertex 3 X-coordinate {m}
    14.7375707083,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.5182731696,           !- Vertex 4 X-coordinate {m}
    14.2558105304,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Ceiling/roof - 176,567 m2 (Ground), Surface Area: 106.0122 <Other side>
BuildingSurface:Detailed,
    PISOX1:HALL_Floor_0_0_10025,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor_Reversed_Rev,  !- Construction Name
    PISOX1:HALL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:HALLX01_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    68.1623327554,           !- Vertex 1 X-coordinate {m}
    -1.7159591941,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    61.7554159917,           !- Vertex 2 X-coordinate {m}
    -2.1976662461,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    60.5182731696,           !- Vertex 3 X-coordinate {m}
    14.2558105304,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.9251856179,           !- Vertex 4 X-coordinate {m}
    14.7375707083,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Ceiling/roof - 176,567 m2 (Ground), Surface Area: 26,048m2
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Roof_1_1_0,  !- Name
    Roof,                    !- Surface Type
    CZ3 Non-Res Roof Ins Entirely above Deck R-19.9c.i. (3.5c.i.) U-.048 (.273),  !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.5182728789,           !- Vertex 1 X-coordinate {m}
    14.2558105106,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    66.0027884284,           !- Vertex 2 X-coordinate {m}
    14.6682121436,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    65.6113296915,           !- Vertex 3 X-coordinate {m}
    19.8744464776,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.1995269769,           !- Vertex 4 X-coordinate {m}
    18.4949952677,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Ceiling/roof - 176,567 m2 (Ground), Surface Area: 22,823m2
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Roof_1_1_1,  !- Name
    Roof,                    !- Surface Type
    CZ3 Non-Res Roof Ins Entirely above Deck R-19.9c.i. (3.5c.i.) U-.048 (.273),  !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.1029117358,           !- Vertex 1 X-coordinate {m}
    -6.819212802,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    67.5147145677,           !- Vertex 2 X-coordinate {m}
    -5.4397615532,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    67.2399350156,           !- Vertex 3 X-coordinate {m}
    -1.7853101065,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    61.7554159958,           !- Vertex 4 X-coordinate {m}
    -2.1976662537,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Partition - 45,375 m2 (SUBTE_-1, ASC_01), Surface Area: 45.375
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion,  !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:ASCX01_Partition_4_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    68.1623338464,           !- Vertex 1 X-coordinate {m}
    -1.7159737853,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    66.9251848538,           !- Vertex 2 X-coordinate {m}
    14.7375809178,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    66.9251848538,           !- Vertex 3 X-coordinate {m}
    14.7375809178,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    68.1623338464,           !- Vertex 4 X-coordinate {m}
    -1.7159737853,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Partition - 45,375 m2 (SUBTE_-1, ASC_01), Surface Area: 45.375 <Other side>
BuildingSurface:Detailed,
    SUBTEXX1:ASCX01_Partition_4_0_10026,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion_Rev,  !- Construction Name
    SUBTEXX1:ASCX01,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:HALLX01_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    66.9251848538,           !- Vertex 1 X-coordinate {m}
    14.7375809178,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    68.1623338464,           !- Vertex 2 X-coordinate {m}
    -1.7159737853,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    68.1623338464,           !- Vertex 3 X-coordinate {m}
    -1.7159737853,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.9251848538,           !- Vertex 4 X-coordinate {m}
    14.7375809178,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Wall - 2,544 m2 - 355,7°, Surface Area: 2,544m2
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Wall Steel-Framed R-13.1+R-4c.i. (2.3+0.7c.i.) U-.084 (.479),  !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    66.9251848537,           !- Vertex 1 X-coordinate {m}
    14.7375809182,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    66.0027874252,           !- Vertex 2 X-coordinate {m}
    14.6682255072,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    66.0027874252,           !- Vertex 3 X-coordinate {m}
    14.6682255072,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.9251848537,           !- Vertex 4 X-coordinate {m}
    14.7375809182,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Wall - 14,358 m2 - 85,7°, Surface Area: 14,358m2
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Wall Steel-Framed R-13.1+R-4c.i. (2.3+0.7c.i.) U-.084 (.479),  !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    66.0027874252,           !- Vertex 1 X-coordinate {m}
    14.6682255072,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    65.611329694,            !- Vertex 2 X-coordinate {m}
    19.8744464757,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    65.611329694,            !- Vertex 3 X-coordinate {m}
    19.8744464757,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.0027874252,           !- Vertex 4 X-coordinate {m}
    14.6682255072,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Wall - 20,009 m2 - 265,7°, Surface Area: 20,009m2
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Wall Steel-Framed R-13.1+R-4c.i. (2.3+0.7c.i.) U-.084 (.479),  !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.199526977,            !- Vertex 1 X-coordinate {m}
    18.4949952606,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    60.745081123,            !- Vertex 2 X-coordinate {m}
    11.2393574692,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    60.745081123,            !- Vertex 3 X-coordinate {m}
    11.2393574692,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.199526977,            !- Vertex 4 X-coordinate {m}
    18.4949952606,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Wall - 5,706 m2 - 355,7°, Surface Area: 5,706m2
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Wall Steel-Framed R-13.1+R-4c.i. (2.3+0.7c.i.) U-.084 (.479),  !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.745081123,            !- Vertex 1 X-coordinate {m}
    11.2393574692,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    58.6759218725,           !- Vertex 2 X-coordinate {m}
    11.0837766209,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    58.6759218725,           !- Vertex 3 X-coordinate {m}
    11.0837766209,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    60.745081123,            !- Vertex 4 X-coordinate {m}
    11.2393574692,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Partition - 9,598 m2 (SUBTE_-1, BO_01), Surface Area: 9.5975
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion,  !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:BOX01_Partition_6_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    58.6759218725,           !- Vertex 1 X-coordinate {m}
    11.0837766202,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    58.9375976342,           !- Vertex 2 X-coordinate {m}
    7.6036004444,            !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    58.9375976342,           !- Vertex 3 X-coordinate {m}
    7.6036004444,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    58.6759218725,           !- Vertex 4 X-coordinate {m}
    11.0837766202,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Partition - 9,598 m2 (SUBTE_-1, BO_01), Surface Area: 9.5975 <Other side>
BuildingSurface:Detailed,
    SUBTEXX1:BOX01_Partition_6_0_10027,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion_Rev,  !- Construction Name
    SUBTEXX1:BOX01,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:HALLX01_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    58.9375976342,           !- Vertex 1 X-coordinate {m}
    7.6036004444,            !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    58.6759218725,           !- Vertex 2 X-coordinate {m}
    11.0837766202,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    58.6759218725,           !- Vertex 3 X-coordinate {m}
    11.0837766202,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    58.9375976342,           !- Vertex 4 X-coordinate {m}
    7.6036004444,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Partition - 9,570 m2 (SUBTE_-1, ESC_01), Surface Area: 9.57
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion,  !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:ESCX01_Partition_2_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    58.9375976342,           !- Vertex 1 X-coordinate {m}
    7.6036004444,            !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    59.1985236033,           !- Vertex 2 X-coordinate {m}
    4.1333961898,            !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    59.1985236033,           !- Vertex 3 X-coordinate {m}
    4.1333961898,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    58.9375976342,           !- Vertex 4 X-coordinate {m}
    7.6036004444,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Partition - 9,570 m2 (SUBTE_-1, ESC_01), Surface Area: 9.57 <Other side>
BuildingSurface:Detailed,
    SUBTEXX1:ESCX01_Partition_2_0_10028,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion_Rev,  !- Construction Name
    SUBTEXX1:ESCX01,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:HALLX01_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    59.1985236033,           !- Vertex 1 X-coordinate {m}
    4.1333961898,            !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    58.9375976342,           !- Vertex 2 X-coordinate {m}
    7.6036004444,            !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    58.9375976342,           !- Vertex 3 X-coordinate {m}
    7.6036004444,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    59.1985236033,           !- Vertex 4 X-coordinate {m}
    4.1333961898,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Partition - 9,570 m2 (SUBTE_-1, BO_02), Surface Area: 9.57
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion,  !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:BOX02_Partition_2_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    59.1985236033,           !- Vertex 1 X-coordinate {m}
    4.1333961898,            !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    59.4594495725,           !- Vertex 2 X-coordinate {m}
    0.6631919351,            !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    59.4594495725,           !- Vertex 3 X-coordinate {m}
    0.6631919351,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    59.1985236033,           !- Vertex 4 X-coordinate {m}
    4.1333961898,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Partition - 9,570 m2 (SUBTE_-1, BO_02), Surface Area: 9.57 <Other side>
BuildingSurface:Detailed,
    SUBTEXX1:BOX02_Partition_2_0_10029,  !- Name
    Wall,                    !- Surface Type
    Tabique Interior_Sin_Aislacion_Rev,  !- Construction Name
    SUBTEXX1:BOX02,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:HALLX01_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    59.4594495725,           !- Vertex 1 X-coordinate {m}
    0.6631919351,            !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    59.1985236033,           !- Vertex 2 X-coordinate {m}
    4.1333961898,            !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    59.1985236033,           !- Vertex 3 X-coordinate {m}
    4.1333961898,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    59.4594495725,           !- Vertex 4 X-coordinate {m}
    0.6631919351,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Wall - 5,706 m2 - 175,7°, Surface Area: 5,706m2
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Wall Steel-Framed R-13.1+R-4c.i. (2.3+0.7c.i.) U-.084 (.479),  !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    59.4594495726,           !- Vertex 1 X-coordinate {m}
    0.6631919335,            !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    61.5286088611,           !- Vertex 2 X-coordinate {m}
    0.8187728023,            !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    61.5286088611,           !- Vertex 3 X-coordinate {m}
    0.8187728023,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    59.4594495726,           !- Vertex 4 X-coordinate {m}
    0.6631919335,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Wall - 21,064 m2 - 265,7°, Surface Area: 21,064m2
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Wall_12_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Wall Steel-Framed R-13.1+R-4c.i. (2.3+0.7c.i.) U-.084 (.479),  !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    61.5286088611,           !- Vertex 1 X-coordinate {m}
    0.8187728023,            !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    62.1029117398,           !- Vertex 2 X-coordinate {m}
    -6.8192128045,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    62.1029117398,           !- Vertex 3 X-coordinate {m}
    -6.8192128045,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    61.5286088611,           !- Vertex 4 X-coordinate {m}
    0.8187728023,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Wall - 10,078 m2 - 85,7°, Surface Area: 10,078m2
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Wall_14_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Wall Steel-Framed R-13.1+R-4c.i. (2.3+0.7c.i.) U-.084 (.479),  !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    67.5147145737,           !- Vertex 1 X-coordinate {m}
    -5.4397615594,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    67.239936473,            !- Vertex 2 X-coordinate {m}
    -1.7853291937,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    67.239936473,            !- Vertex 3 X-coordinate {m}
    -1.7853291937,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    67.5147145737,           !- Vertex 4 X-coordinate {m}
    -5.4397615594,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, HALL-01, Wall - 2,544 m2 - 175,7°, Surface Area: 2,544m2
BuildingSurface:Detailed,
    SUBTEXX1:HALLX01_Wall_15_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Wall Steel-Framed R-13.1+R-4c.i. (2.3+0.7c.i.) U-.084 (.479),  !- Construction Name
    SUBTEXX1:HALLX01,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    67.239936473,            !- Vertex 1 X-coordinate {m}
    -1.7853291937,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    68.1623338465,           !- Vertex 2 X-coordinate {m}
    -1.7159737868,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    68.1623338465,           !- Vertex 3 X-coordinate {m}
    -1.7159737868,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    67.239936473,            !- Vertex 4 X-coordinate {m}
    -1.7853291937,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, ASC_01, Floor - 49,500 m2, Surface Area: 49.5
BuildingSurface:Detailed,
    SUBTEXX1:ASCX01_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor,         !- Construction Name
    SUBTEXX1:ASCX01,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX2:ASCX01_Ceiling_1_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    71.1538880661,           !- Vertex 1 X-coordinate {m}
    -1.4910376962,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    68.1623338485,           !- Vertex 2 X-coordinate {m}
    -1.7159737846,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    66.9251848556,           !- Vertex 3 X-coordinate {m}
    14.7375809136,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    69.9167390707,           !- Vertex 4 X-coordinate {m}
    14.9625170118,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, ASC_01, Floor - 49,500 m2, Surface Area: 49.5 <Other side>
BuildingSurface:Detailed,
    SUBTEXX2:ASCX01_Ceiling_1_0_10030,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Rev,     !- Construction Name
    SUBTEXX2:ASCX01,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:ASCX01_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    68.1623338485,           !- Vertex 1 X-coordinate {m}
    -1.7159737846,           !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    71.1538880661,           !- Vertex 2 X-coordinate {m}
    -1.4910376962,           !- Vertex 2 Y-coordinate {m}
    -2.75,                   !- Vertex 2 Z-coordinate {m}
    69.9167390707,           !- Vertex 3 X-coordinate {m}
    14.9625170118,           !- Vertex 3 Y-coordinate {m}
    -2.75,                   !- Vertex 3 Z-coordinate {m}
    66.9251848556,           !- Vertex 4 X-coordinate {m}
    14.7375809136,           !- Vertex 4 Y-coordinate {m}
    -2.75;                   !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, ASC_01, Ceiling - 49,500 m2, Surface Area: 0.4125
BuildingSurface:Detailed,
    SUBTEXX1:ASCX01_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Reversed,!- Construction Name
    SUBTEXX1:ASCX01,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PISOX1:HALL_Floor_0_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    68.1623327302,           !- Vertex 1 X-coordinate {m}
    -1.7159589111,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    66.9750436521,           !- Vertex 2 X-coordinate {m}
    14.7413197214,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    66.9251856231,           !- Vertex 3 X-coordinate {m}
    14.737570706,            !- Vertex 3 Y-coordinate {m}
    0;                       !- Vertex 3 Z-coordinate {m}

! SUBTE_-1, ASC_01, Ceiling - 49,500 m2, Surface Area: 0.4125 <Other side>
BuildingSurface:Detailed,
    PISOX1:HALL_Floor_0_0_10031,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor_Reversed_Rev,  !- Construction Name
    PISOX1:HALL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:ASCX01_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    68.1623327302,           !- Vertex 1 X-coordinate {m}
    -1.7159589111,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    66.9251856231,           !- Vertex 2 X-coordinate {m}
    14.737570706,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    66.9750436521,           !- Vertex 3 X-coordinate {m}
    14.7413197214,           !- Vertex 3 Y-coordinate {m}
    0;                       !- Vertex 3 Z-coordinate {m}

! SUBTE_-1, ASC_01, Ceiling - 49,500 m2, Surface Area: 8.0216
BuildingSurface:Detailed,
    SUBTEXX1:ASCX01_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Gertrudis Floor_Reversed,!- Construction Name
    SUBTEXX1:ASCX01,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PISOX1:ASCX01_Floor_0_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    68.1623327302,           !- Vertex 1 X-coordinate {m}
    -1.7159589111,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    71.1538880661,           !- Vertex 2 X-coordinate {m}
    -1.4910376962,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    69.9167390707,           !- Vertex 3 X-coordinate {m}
    14.9625170118,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.9750436521,           !- Vertex 4 X-coordinate {m}
    14.7413197214,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, ASC_01, Ceiling - 49,500 m2, Surface Area: 8.0216 <Other side>
BuildingSurface:Detailed,
    PISOX1:ASCX01_Floor_0_0_10032,  !- Name
    Floor,                   !- Surface Type
    Gertrudis Floor_Reversed_Rev,  !- Construction Name
    PISOX1:ASCX01,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SUBTEXX1:ASCX01_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    71.1538880661,           !- Vertex 1 X-coordinate {m}
    -1.4910376962,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    68.1623327302,           !- Vertex 2 X-coordinate {m}
    -1.7159589111,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    66.9750436521,           !- Vertex 3 X-coordinate {m}
    14.7413197214,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    69.9167390707,           !- Vertex 4 X-coordinate {m}
    14.9625170118,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! SUBTE_-1, ASC_01, Wall - 45,375 m2 - 85,7°, Surface Area: 45,375m2
BuildingSurface:Detailed,
    SUBTEXX1:ASCX01_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    CZ3 Non-Res Wall Steel-Framed R-13.1+R-4c.i. (2.3+0.7c.i.) U-.084 (.479),  !- Construction Name
    SUBTEXX1:ASCX01,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    71.1538880671,           !- Vertex 1 X-coordinate {m}
    -1.491037695,            !- Vertex 1 Y-coordinate {m}
    -2.75,                   !- Vertex 1 Z-coordinate {m}
    69.9167390743,           !- Vertex 2 X-coordinate {m}
